<project name="CIGRE_MV_PSCAD" version="5.0.2" schema="" Target="EMTDC">
  <paramlist name="Settings">
    <param name="creator" value="PanasBhattarai,1788518070" />
    <param name="time_duration" value="1" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="50" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="startup_filename" value="$(Namespace).snp" />
    <param name="PlotType" value="1" />
    <param name="output_filename" value="CIGRE_MV_PSCAD.out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="14335" />
    <param name="sparsity_threshold" value="200" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="Debug" value="0" />
    <param name="description" value="CIGRE-MV-PSCAD: PSCAD implementation of the CIGRE European MV benchmark (CIGRE TB 575, 2014; Rudion et al. 2006). Independent implementation, not a CIGRE or MHI publication. Generated by build_cigre_mv.py." />
    <param name="revisor" value="PanasBhattarai, 1788518377" />
  </paramlist>
  <Layers />
  <List classid="Settings" />
  <bookmarks />
  <GlobalSubstitutions name="Default">
    <List classid="Sub" />
    <List classid="ValueSet" />
    <paramlist>
      <param name="Current" value="" />
    </paramlist>
  </GlobalSubstitutions>
  <definitions>
    <Definition classid="StationDefn" name="DS" id="30973781" group="" url="" version="" build="" crc="64697700" view="false">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <Wire classid="Branch" id="795302613" name="Main" x="180" y="180" w="66" h="82" orient="0" disable="false" defn="Main" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" id="238853945" name="CIGRE_MV_PSCAD:Main" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="CIGRE_MV_PSCAD:Main" link="-1" q="4" disable="false">
            <paramlist name="" link="-1" crc="4361682" />
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="2020388404" group="" url="" version="" build="" crc="6477278" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" />
      <graphics viewBox="-200 -200 200 200" size="2">
        <Gfx classid="Graphics.Rectangle" id="372391572" x="-36" y="-36" w="72" h="72">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="0" />
            <param name="fill_fg" value="Black" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1042890481" x="0" y="0">
          <paramlist>
            <param name="text" value="%:Name" />
            <param name="anchor" value="0" />
            <param name="full_font" value="Tahoma, 13world" />
            <param name="angle" value="0" />
            <param name="color" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
      <schematic classid="UserCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="bus_expand_x" value="8" />
          <param name="bus_expand_y" value="8" />
          <param name="bus_length" value="4" />
        </paramlist>
        <grouping />
        <User classid="UserCmp" id="1204349748" name="master:source3R" x="180" y="144" w="101" h="66" z="-1" orient="0" defn="master:source3R" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="46067708">
            <param name="Name" value="HV_Grid" />
            <param name="MVA" value="5000" />
            <param name="Vm" value="110" />
            <param name="F" value="50.0" />
            <param name="Tc" value="0.05" />
            <param name="Ideal" value="0" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="View" value="1" />
            <param name="details" value="0" />
            <param name="Z1" value="1.0" />
            <param name="Phi1" value="80.0" />
            <param name="R1p" value="0.2407990000308174" />
            <param name="X1p" value="2.407990000308174" />
            <param name="Z0" value="1.0" />
            <param name="Phi0" value="80.0" />
            <param name="R0p" value="1.0" />
            <param name="X0p" value="0.1" />
            <param name="P" value="P_grid" />
            <param name="Q" value="Q_grid" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="336736759" name="master:const" x="72" y="72" w="76" h="35" z="-1" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="HV_EMF_kV" />
            <param name="Value" value="110.48" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1835742162" name="master:const" x="162" y="18" w="76" h="35" z="-1" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="HV_deg" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="753616963" name="" x="108" y="72" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
          <vertex x="36" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1702825946" name="" x="198" y="18" w="10" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" id="1230318554" name="master:nodelabel" x="252" y="144" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_0" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="89747999" name="" x="216" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="822936946" name="master:xfmr-3p2w" x="216" y="288" w="98" h="61" z="-1" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="86463138">
            <param name="Name" value="TR1" />
            <param name="Tmva" value="25" />
            <param name="f" value="50.0" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.12" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.001" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="110" />
            <param name="V2" value="21.25" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="I_TR1_A" />
            <param name="ILB2" value="I_TR1_B" />
            <param name="ILC2" value="I_TR1_C" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="994358622" name="master:nodelabel" x="126" y="288" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_0" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="854125911" name="" x="162" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1831853719" name="master:nodelabel" x="288" y="288" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1061457199" name="" x="252" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1167293114" name="master:ground" x="216" y="360" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1309209752" name="" x="216" y="324" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="316754314" name="master:xfmr-3p2w" x="216" y="432" w="98" h="61" z="-1" orient="0" defn="master:xfmr-3p2w" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="86463138">
            <param name="Name" value="TR2" />
            <param name="Tmva" value="25" />
            <param name="f" value="50.0" />
            <param name="YD1" value="1" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.12" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0" />
            <param name="CuL" value="0.001" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="110" />
            <param name="V2" value="20.625" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Hys" value="0" />
            <param name="Tdc" value="0.0" />
            <param name="Txk" value="0.0" />
            <param name="Xair" value="0.2" />
            <param name="Im1" value="0.4" />
            <param name="Xknee" value="1.17" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="I_TR2_A" />
            <param name="ILB2" value="I_TR2_B" />
            <param name="ILC2" value="I_TR2_C" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1682474314" name="master:nodelabel" x="126" y="432" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_0" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="51091207" name="" x="162" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="231673227" name="master:nodelabel" x="288" y="432" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_12" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="779665083" name="" x="252" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2045398646" name="master:ground" x="216" y="504" w="34" h="26" z="-1" orient="0" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" id="1424193523" name="" x="216" y="468" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" id="1097838252" name="master:newpi" x="864" y="72" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L01_1_2" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="2820.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1072186457" name="master:nodelabel" x="810" y="72" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1449136407" name="" x="846" y="72" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1266650759" name="master:nodelabel" x="972" y="72" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_2" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="166023922" name="" x="936" y="72" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="303495362" name="master:newpi" x="864" y="144" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L02_2_3" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="4420.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1891697904" name="master:nodelabel" x="792" y="144" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_2" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1684260885" name="" x="828" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1530745886" name="master:nodelabel" x="972" y="144" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_3" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1755843957" name="" x="936" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="641739697" name="master:newpi" x="864" y="216" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L03_3_4" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="610.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="105334653" name="master:nodelabel" x="792" y="216" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_3" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="242572966" name="" x="828" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="497868859" name="master:nodelabel" x="972" y="216" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_4" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="135810414" name="" x="936" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="272712799" name="master:newpi" x="864" y="288" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L04_4_5" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="560.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="307425879" name="master:nodelabel" x="810" y="288" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_4" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="221881672" name="" x="846" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="294673079" name="master:nodelabel" x="972" y="288" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_5" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="620429640" name="" x="936" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1227128612" name="master:newpi" x="864" y="360" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L05_5_6" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="1540.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1226971636" name="master:nodelabel" x="810" y="360" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_5" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359185443" name="" x="846" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="576935190" name="master:nodelabel" x="972" y="360" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_6" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="77562665" name="" x="936" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1965445258" name="master:newpi" x="864" y="432" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L06_6_7" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="240.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1293966894" name="master:breaker3" x="756" y="432" w="80" h="41" z="-1" orient="0" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="S2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1000000.0" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="536454883" name="master:nodelabel" x="684" y="432" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_6" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="800888091" name="" x="720" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2650631" name="" x="792" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="771356466" name="master:const" x="576" y="396" w="76" h="35" z="-1" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="S2_open" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1291114612" name="master:datalabel" x="648" y="396" w="20" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="S2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1666159899" name="" x="612" y="396" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="282607110" name="master:nodelabel" x="972" y="432" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_7" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="964823291" name="" x="936" y="432" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1405619555" name="master:newpi" x="864" y="504" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L07_7_8" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="1670.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="970931870" name="master:nodelabel" x="792" y="504" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_7" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1283786029" name="" x="828" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2047190668" name="master:nodelabel" x="972" y="504" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_8" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1534302250" name="" x="936" y="504" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1628855283" name="master:newpi" x="864" y="576" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L08_8_9" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="320.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1671375005" name="master:nodelabel" x="810" y="576" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_8" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2021230127" name="" x="846" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="435466124" name="master:nodelabel" x="972" y="576" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_9" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1264059336" name="" x="936" y="576" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1304417460" name="master:newpi" x="864" y="648" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L09_9_10" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="770.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1337185434" name="master:nodelabel" x="810" y="648" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_9" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843971024" name="" x="846" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1548869010" name="master:nodelabel" x="972" y="648" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_10" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="516645994" name="" x="936" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="311742892" name="master:newpi" x="864" y="720" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L10_10_11" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="330.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="246713068" name="master:nodelabel" x="792" y="720" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_10" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1095038842" name="" x="828" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="882317497" name="master:nodelabel" x="972" y="720" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_11" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="992161802" name="" x="936" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2022811633" name="master:newpi" x="864" y="792" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L11_11_4" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="490.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="123264017" name="master:breaker3" x="756" y="792" w="80" h="41" z="-1" orient="0" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="S3" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1000000.0" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1016813375" name="master:nodelabel" x="684" y="792" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_11" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="81269485" name="" x="720" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1689617899" name="" x="792" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1857089913" name="master:const" x="576" y="756" w="76" h="35" z="-1" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="S3_open" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1661260107" name="master:datalabel" x="648" y="756" w="20" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="S3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1506148742" name="" x="612" y="756" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="862551152" name="master:nodelabel" x="972" y="792" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_4" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1663742888" name="" x="936" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="740610838" name="master:newpi" x="864" y="864" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L12_3_8" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="1300.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.000501" />
            <param name="Lp" value="2.2790987850759412e-06" />
            <param name="Cp" value="0.00015117491424526772" />
            <param name="Rz2" value="0.0008169999999999999" />
            <param name="Lz" value="5.086591981216975e-06" />
            <param name="Cz" value="0.00015117491424526772" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2101810786" name="master:nodelabel" x="810" y="864" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_3" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1843641369" name="" x="846" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="2002122582" name="master:nodelabel" x="972" y="864" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_8" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="311178733" name="" x="936" y="864" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="956889420" name="master:newpi" x="864" y="936" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L13_12_13" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="4890.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.00051" />
            <param name="Lp" value="1.1650141834326737e-06" />
            <param name="Cp" value="1.0096789589749842e-05" />
            <param name="Rz2" value="0.0006580000000000001" />
            <param name="Lz" value="5.127972266420868e-06" />
            <param name="Cz" value="4.074366543152521e-06" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="145603439" name="master:nodelabel" x="792" y="936" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_12" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1723168692" name="" x="828" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="569587788" name="master:nodelabel" x="972" y="936" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_13" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1803206712" name="" x="936" y="936" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1087196678" name="master:newpi" x="864" y="1008" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L14_13_14" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="2990.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.00051" />
            <param name="Lp" value="1.1650141834326737e-06" />
            <param name="Cp" value="1.0096789589749842e-05" />
            <param name="Rz2" value="0.0006580000000000001" />
            <param name="Lz" value="5.127972266420868e-06" />
            <param name="Cz" value="4.074366543152521e-06" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="487273509" name="master:nodelabel" x="792" y="1008" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_13" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1687654308" name="" x="828" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" id="1461558037" name="master:nodelabel" x="972" y="1008" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_14" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="640469099" name="" x="936" y="1008" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="422526499" name="master:newpi" x="864" y="1080" w="116" h="22" z="-1" orient="0" defn="master:newpi" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="21478764">
            <param name="Name" value="L15_14_8" />
            <param name="PU" value="4" />
            <param name="Config" value="1" />
            <param name="F" value="50.0" />
            <param name="len" value="2000.0" />
            <param name="Estim" value="0" />
            <param name="View" value="2" />
            <param name="REst" value="1.5" />
            <param name="ZEst" value="1.5" />
            <param name="TEst" value="1.5" />
            <param name="VR" value="230.0" />
            <param name="MVA" value="100.0" />
            <param name="RPUP" value=".336786E-7" />
            <param name="XLPUP" value=".593346E-6" />
            <param name="XCPUP" value=".517098E6" />
            <param name="RPUZ" value=".558072E-6" />
            <param name="XLPUZ" value=".196578E-5" />
            <param name="XCPUZ" value=".782919E6" />
            <param name="Rp" value=".1781598E-4" />
            <param name="Xp" value=".31388E-3" />
            <param name="Bp" value="273.5448" />
            <param name="Rz" value=".2952201E-3" />
            <param name="Xz" value=".1039898E-2" />
            <param name="Bz" value="414.1642" />
            <param name="RTP" value=".1781598E-4" />
            <param name="TTP" value=".2841427" />
            <param name="ZTP" value="293.0192" />
            <param name="RTZ" value=".2952201E-3" />
            <param name="TTZ" value=".4203179" />
            <param name="ZTZ" value="656.2685" />
            <param name="VR2" value="230.0" />
            <param name="MVA2" value="100.0" />
            <param name="RPUP2" value=".336786E-7" />
            <param name="XLPUP2" value=".593346E-6" />
            <param name="BPUP2" value="1.933869E-6" />
            <param name="RPUZ2" value=".558072E-6" />
            <param name="XLPUZ2" value=".196578E-5" />
            <param name="BPUZ2" value="1.277271E-6" />
            <param name="Rp2" value="0.00051" />
            <param name="Lp" value="1.1650141834326737e-06" />
            <param name="Cp" value="1.0096789589749842e-05" />
            <param name="Rz2" value="0.0006580000000000001" />
            <param name="Lz" value="5.127972266420868e-06" />
            <param name="Cz" value="4.074366543152521e-06" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1562354634" name="master:breaker3" x="756" y="1080" w="80" h="41" z="-1" orient="0" defn="master:breaker3" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="72525059">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="S1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1000000.0" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="2" />
            <param name="BOpen2" value="2" />
            <param name="BOpen3" value="2" />
            <param name="P" value="0.0" />
            <param name="Q" value="0.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="73916505" name="master:nodelabel" x="684" y="1080" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_14" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2039873985" name="" x="720" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1637615730" name="" x="792" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="324931300" name="master:const" x="576" y="1044" w="76" h="35" z="-1" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="10628662">
            <param name="Name" value="S1_open" />
            <param name="Value" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="895669004" name="master:datalabel" x="648" y="1044" w="20" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="S1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="268224392" name="" x="612" y="1044" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="604954705" name="master:nodelabel" x="972" y="1080" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_8" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1194725610" name="" x="936" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" id="203262922" name="master:nodelabel" x="72" y="720" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_0" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1507883736" name="master:breakout" x="108" y="720" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="261075988" name="" x="72" y="720" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="718345880" name="" x="144" y="684" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="166643997" name="master:voltmetergnd" x="198" y="684" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B0_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2013098576" name="" x="144" y="720" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="877438918" name="master:voltmetergnd" x="198" y="720" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B0_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1029422715" name="" x="144" y="756" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2114948892" name="master:voltmetergnd" x="198" y="756" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B0_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1986109688" name="master:nodelabel" x="72" y="900" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_1" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="699169660" name="master:breakout" x="108" y="900" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="270442914" name="" x="72" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="719897289" name="" x="144" y="864" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1754840893" name="master:voltmetergnd" x="198" y="864" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B1_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="325562634" name="" x="198" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="695439057" name="master:fixed_load" x="270" y="882" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R1_A" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1134849670" name="" x="270" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1047950677" name="master:fixed_load" x="342" y="882" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI1_A" />
            <param name="PO" value="1.615" />
            <param name="QO" value="0.5308233333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1741877860" name="" x="144" y="900" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1266100474" name="master:voltmetergnd" x="198" y="900" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B1_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1757732904" name="" x="198" y="900" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="472314756" name="master:fixed_load" x="270" y="918" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R1_B" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1385262775" name="" x="270" y="900" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2011062618" name="master:fixed_load" x="342" y="918" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI1_B" />
            <param name="PO" value="1.615" />
            <param name="QO" value="0.5308233333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1068523582" name="" x="144" y="936" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="365292023" name="master:voltmetergnd" x="198" y="936" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B1_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="790526385" name="" x="198" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1162972361" name="master:fixed_load" x="270" y="954" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R1_C" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="13952920" name="" x="270" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2004971737" name="master:fixed_load" x="342" y="954" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI1_C" />
            <param name="PO" value="1.615" />
            <param name="QO" value="0.5308233333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="760922875" name="master:nodelabel" x="72" y="1080" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_2" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="947234232" name="master:breakout" x="108" y="1080" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="899778487" name="" x="72" y="1080" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1988281687" name="" x="144" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1620682609" name="master:voltmetergnd" x="198" y="1044" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B2_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="20309483" name="" x="144" y="1080" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2113978251" name="master:voltmetergnd" x="198" y="1080" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B2_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1968501229" name="" x="144" y="1116" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="909374058" name="master:voltmetergnd" x="198" y="1116" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B2_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1565062044" name="master:nodelabel" x="72" y="1260" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_3" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="476530600" name="master:breakout" x="108" y="1260" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1728437562" name="" x="72" y="1260" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1233764630" name="" x="144" y="1224" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="172512535" name="master:voltmetergnd" x="198" y="1224" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B3_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1796127497" name="" x="198" y="1224" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="208984971" name="master:fixed_load" x="270" y="1242" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R3_A" />
            <param name="PO" value="0.09215" />
            <param name="QO" value="0.023093333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="589731292" name="" x="270" y="1224" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2136729715" name="master:fixed_load" x="342" y="1242" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI3_A" />
            <param name="PO" value="0.07508333333333334" />
            <param name="QO" value="0.04653333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2112432659" name="" x="144" y="1260" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1219132268" name="master:voltmetergnd" x="198" y="1260" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B3_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2031709374" name="" x="198" y="1260" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="734474927" name="master:fixed_load" x="270" y="1278" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R3_B" />
            <param name="PO" value="0.09215" />
            <param name="QO" value="0.023093333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1526237120" name="" x="270" y="1260" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1577887047" name="master:fixed_load" x="342" y="1278" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI3_B" />
            <param name="PO" value="0.07508333333333334" />
            <param name="QO" value="0.04653333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="382374584" name="" x="144" y="1296" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="42289601" name="master:voltmetergnd" x="198" y="1296" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B3_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="872629409" name="" x="198" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="114277268" name="master:fixed_load" x="270" y="1314" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R3_C" />
            <param name="PO" value="0.09215" />
            <param name="QO" value="0.023093333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="30238829" name="" x="270" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="719338995" name="master:fixed_load" x="342" y="1314" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI3_C" />
            <param name="PO" value="0.07508333333333334" />
            <param name="QO" value="0.04653333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="360468736" name="master:nodelabel" x="72" y="1440" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_4" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1068285895" name="master:breakout" x="108" y="1440" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="828876752" name="" x="72" y="1440" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1296304953" name="" x="144" y="1404" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1300523628" name="master:voltmetergnd" x="198" y="1404" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B4_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="48930954" name="" x="198" y="1404" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="141970314" name="master:fixed_load" x="270" y="1422" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R4_A" />
            <param name="PO" value="0.14388333333333334" />
            <param name="QO" value="0.03606" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="354703159" name="" x="144" y="1440" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1033703150" name="master:voltmetergnd" x="198" y="1440" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B4_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="349797811" name="" x="198" y="1440" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="907734303" name="master:fixed_load" x="270" y="1458" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R4_B" />
            <param name="PO" value="0.14388333333333334" />
            <param name="QO" value="0.03606" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2142401256" name="" x="144" y="1476" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="88025309" name="master:voltmetergnd" x="198" y="1476" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B4_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="565483581" name="" x="198" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1334305912" name="master:fixed_load" x="270" y="1494" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R4_C" />
            <param name="PO" value="0.14388333333333334" />
            <param name="QO" value="0.03606" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1573144088" name="master:nodelabel" x="72" y="1620" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_5" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="776824453" name="master:breakout" x="108" y="1620" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="318671516" name="" x="72" y="1620" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="383060556" name="" x="144" y="1584" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1128983709" name="master:voltmetergnd" x="198" y="1584" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B5_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="222493704" name="" x="198" y="1584" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1539175079" name="master:fixed_load" x="270" y="1602" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R5_A" />
            <param name="PO" value="0.2425" />
            <param name="QO" value="0.06077666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1652980136" name="" x="144" y="1620" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1013211016" name="master:voltmetergnd" x="198" y="1620" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B5_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="663210745" name="" x="198" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1010797343" name="master:fixed_load" x="270" y="1638" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R5_B" />
            <param name="PO" value="0.2425" />
            <param name="QO" value="0.06077666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="477564719" name="" x="144" y="1656" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1438632276" name="master:voltmetergnd" x="198" y="1656" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B5_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514500201" name="" x="198" y="1656" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1316089762" name="master:fixed_load" x="270" y="1674" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R5_C" />
            <param name="PO" value="0.2425" />
            <param name="QO" value="0.06077666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1303131782" name="master:nodelabel" x="72" y="1800" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_6" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1682848604" name="master:breakout" x="108" y="1800" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="703027230" name="" x="72" y="1800" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1444595849" name="" x="144" y="1764" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1867514143" name="master:voltmetergnd" x="198" y="1764" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B6_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1293641722" name="" x="198" y="1764" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="238415520" name="master:fixed_load" x="270" y="1782" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R6_A" />
            <param name="PO" value="0.1826833333333333" />
            <param name="QO" value="0.04578333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="610630715" name="" x="144" y="1800" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="420051339" name="master:voltmetergnd" x="198" y="1800" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B6_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1312104257" name="" x="198" y="1800" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1040228012" name="master:fixed_load" x="270" y="1818" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R6_B" />
            <param name="PO" value="0.1826833333333333" />
            <param name="QO" value="0.04578333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2040381748" name="" x="144" y="1836" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="411773994" name="master:voltmetergnd" x="198" y="1836" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B6_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1668045369" name="" x="198" y="1836" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1979913433" name="master:fixed_load" x="270" y="1854" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R6_C" />
            <param name="PO" value="0.1826833333333333" />
            <param name="QO" value="0.04578333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1216286555" name="master:nodelabel" x="72" y="1980" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_7" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="331857098" name="master:breakout" x="108" y="1980" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1258430363" name="" x="72" y="1980" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="675529297" name="" x="144" y="1944" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="85926952" name="master:voltmetergnd" x="198" y="1944" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B7_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1417951080" name="" x="198" y="1944" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1061389075" name="master:fixed_load" x="270" y="1962" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI7_A" />
            <param name="PO" value="0.0255" />
            <param name="QO" value="0.015803333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1455175632" name="" x="144" y="1980" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2080613136" name="master:voltmetergnd" x="198" y="1980" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B7_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2006898309" name="" x="198" y="1980" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1101385503" name="master:fixed_load" x="270" y="1998" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI7_B" />
            <param name="PO" value="0.0255" />
            <param name="QO" value="0.015803333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1948441200" name="" x="144" y="2016" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="2064645613" name="master:voltmetergnd" x="198" y="2016" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B7_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="339504895" name="" x="198" y="2016" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="298147295" name="master:fixed_load" x="270" y="2034" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI7_C" />
            <param name="PO" value="0.0255" />
            <param name="QO" value="0.015803333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="678590747" name="master:nodelabel" x="72" y="2160" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_8" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2100877762" name="master:breakout" x="108" y="2160" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1269077273" name="" x="72" y="2160" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1329269348" name="" x="144" y="2124" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1249403528" name="master:voltmetergnd" x="198" y="2124" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B8_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="596904067" name="" x="198" y="2124" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="177647432" name="master:fixed_load" x="270" y="2142" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R8_A" />
            <param name="PO" value="0.19561666666666666" />
            <param name="QO" value="0.04902666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1798953801" name="" x="144" y="2160" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="125131790" name="master:voltmetergnd" x="198" y="2160" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B8_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="207397075" name="" x="198" y="2160" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1285785436" name="master:fixed_load" x="270" y="2178" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R8_B" />
            <param name="PO" value="0.19561666666666666" />
            <param name="QO" value="0.04902666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2101446194" name="" x="144" y="2196" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1553883635" name="master:voltmetergnd" x="198" y="2196" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B8_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2115916242" name="" x="198" y="2196" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="379131341" name="master:fixed_load" x="270" y="2214" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R8_C" />
            <param name="PO" value="0.19561666666666666" />
            <param name="QO" value="0.04902666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="962651018" name="master:nodelabel" x="72" y="2340" w="42" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_9" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1482436720" name="master:breakout" x="108" y="2340" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1938135642" name="" x="72" y="2340" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1155999114" name="" x="144" y="2304" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1797013852" name="master:voltmetergnd" x="198" y="2304" w="50" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B9_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1221417691" name="" x="198" y="2304" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="857640462" name="master:fixed_load" x="270" y="2322" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI9_A" />
            <param name="PO" value="0.19125" />
            <param name="QO" value="0.11852666666666666" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2090071500" name="" x="144" y="2340" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="149464573" name="master:voltmetergnd" x="198" y="2340" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B9_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1614033978" name="" x="198" y="2340" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="717925957" name="master:fixed_load" x="270" y="2358" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI9_B" />
            <param name="PO" value="0.19125" />
            <param name="QO" value="0.11852666666666666" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1796028498" name="" x="144" y="2376" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="904644264" name="master:voltmetergnd" x="198" y="2376" w="48" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B9_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="691881572" name="" x="198" y="2376" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1791402850" name="master:fixed_load" x="270" y="2394" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI9_C" />
            <param name="PO" value="0.19125" />
            <param name="QO" value="0.11852666666666666" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1107683830" name="master:nodelabel" x="72" y="2520" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_10" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="484157953" name="master:breakout" x="108" y="2520" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1639872525" name="" x="72" y="2520" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="35644016" name="" x="144" y="2484" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="198776784" name="master:voltmetergnd" x="198" y="2484" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B10_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="468518682" name="" x="198" y="2484" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1838103071" name="master:fixed_load" x="270" y="2502" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R10_A" />
            <param name="PO" value="0.15843333333333334" />
            <param name="QO" value="0.03970666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2086999421" name="" x="270" y="2484" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="906067279" name="master:fixed_load" x="342" y="2502" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI10_A" />
            <param name="PO" value="0.02266666666666667" />
            <param name="QO" value="0.014046666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1740876366" name="" x="144" y="2520" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="533620176" name="master:voltmetergnd" x="198" y="2520" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B10_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="288646452" name="" x="198" y="2520" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1035463926" name="master:fixed_load" x="270" y="2538" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R10_B" />
            <param name="PO" value="0.15843333333333334" />
            <param name="QO" value="0.03970666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1745693552" name="" x="270" y="2520" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1960570299" name="master:fixed_load" x="342" y="2538" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI10_B" />
            <param name="PO" value="0.02266666666666667" />
            <param name="QO" value="0.014046666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1376167121" name="" x="144" y="2556" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="70145225" name="master:voltmetergnd" x="198" y="2556" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B10_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1090584890" name="" x="198" y="2556" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1470586210" name="master:fixed_load" x="270" y="2574" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R10_C" />
            <param name="PO" value="0.15843333333333334" />
            <param name="QO" value="0.03970666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1269482543" name="" x="270" y="2556" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1568737112" name="master:fixed_load" x="342" y="2574" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI10_C" />
            <param name="PO" value="0.02266666666666667" />
            <param name="QO" value="0.014046666666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="392548356" name="master:nodelabel" x="72" y="2700" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_11" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1779798173" name="master:breakout" x="108" y="2700" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="359273399" name="" x="72" y="2700" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="505603935" name="" x="144" y="2664" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1458556707" name="master:voltmetergnd" x="198" y="2664" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B11_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1739559860" name="" x="198" y="2664" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="373569769" name="master:fixed_load" x="270" y="2682" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R11_A" />
            <param name="PO" value="0.10993333333333334" />
            <param name="QO" value="0.027553333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1493371320" name="" x="144" y="2700" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1140851503" name="master:voltmetergnd" x="198" y="2700" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B11_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1760774007" name="" x="198" y="2700" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="283346025" name="master:fixed_load" x="270" y="2718" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R11_B" />
            <param name="PO" value="0.10993333333333334" />
            <param name="QO" value="0.027553333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1310310307" name="" x="144" y="2736" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1019723103" name="master:voltmetergnd" x="198" y="2736" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B11_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1748469464" name="" x="198" y="2736" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="921857822" name="master:fixed_load" x="270" y="2754" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R11_C" />
            <param name="PO" value="0.10993333333333334" />
            <param name="QO" value="0.027553333333333332" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="276814899" name="master:nodelabel" x="72" y="2880" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_12" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1950048569" name="master:breakout" x="108" y="2880" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="864724834" name="" x="72" y="2880" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1946420502" name="" x="144" y="2844" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="73483775" name="master:voltmetergnd" x="198" y="2844" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B12_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1298165484" name="" x="198" y="2844" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1479223671" name="master:fixed_load" x="270" y="2862" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R12_A" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1182046195" name="" x="270" y="2844" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1066725631" name="master:fixed_load" x="342" y="2862" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI12_A" />
            <param name="PO" value="1.672" />
            <param name="QO" value="0.54956" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1497740504" name="" x="144" y="2880" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1213980904" name="master:voltmetergnd" x="198" y="2880" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B12_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="659749458" name="" x="198" y="2880" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1159121135" name="master:fixed_load" x="270" y="2898" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R12_B" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1003664867" name="" x="270" y="2880" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1845763513" name="master:fixed_load" x="342" y="2898" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI12_B" />
            <param name="PO" value="1.672" />
            <param name="QO" value="0.54956" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="765095438" name="" x="144" y="2916" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1908845234" name="master:voltmetergnd" x="198" y="2916" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B12_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="514575384" name="" x="198" y="2916" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="87822436" name="master:fixed_load" x="270" y="2934" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R12_C" />
            <param name="PO" value="4.998" />
            <param name="QO" value="1.0148866666666667" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1877096073" name="" x="270" y="2916" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1804944614" name="master:fixed_load" x="342" y="2934" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI12_C" />
            <param name="PO" value="1.672" />
            <param name="QO" value="0.54956" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="442531000" name="master:nodelabel" x="72" y="3060" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_13" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1696545278" name="master:breakout" x="108" y="3060" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1256401783" name="" x="72" y="3060" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1984897474" name="" x="144" y="3024" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="403415069" name="master:voltmetergnd" x="198" y="3024" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B13_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="363012754" name="" x="198" y="3024" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="41486966" name="master:fixed_load" x="270" y="3042" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI13_A" />
            <param name="PO" value="0.011333333333333334" />
            <param name="QO" value="0.007023333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="415334446" name="" x="144" y="3060" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="525409470" name="master:voltmetergnd" x="198" y="3060" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B13_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1058205585" name="" x="198" y="3060" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="545930972" name="master:fixed_load" x="270" y="3078" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI13_B" />
            <param name="PO" value="0.011333333333333334" />
            <param name="QO" value="0.007023333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="294683792" name="" x="144" y="3096" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="795467259" name="master:voltmetergnd" x="198" y="3096" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B13_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="639976522" name="" x="198" y="3096" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2090315450" name="master:fixed_load" x="270" y="3114" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI13_C" />
            <param name="PO" value="0.011333333333333334" />
            <param name="QO" value="0.007023333333333334" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1364933011" name="master:nodelabel" x="72" y="3240" w="48" h="23" z="-1" orient="0" defn="master:nodelabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="124067735">
            <param name="Name" value="BUS_14" />
            <param name="MeasV" value="0" />
            <param name="PU" value="0" />
            <param name="VName" value="VNode" />
            <param name="VBase" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1242000495" name="master:breakout" x="108" y="3240" w="57" h="93" z="-1" orient="0" defn="master:breakout" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="6599472">
            <param name="Dis" value="1" />
            <param name="Com" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1598375573" name="" x="72" y="3240" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1387897009" name="" x="144" y="3204" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="53120035" name="master:voltmetergnd" x="198" y="3204" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B14_A" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="948189907" name="" x="198" y="3204" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="37032492" name="master:fixed_load" x="270" y="3222" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R14_A" />
            <param name="PO" value="0.06951666666666667" />
            <param name="QO" value="0.017423333333333336" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="463711908" name="" x="270" y="3204" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1279093383" name="master:fixed_load" x="342" y="3222" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI14_A" />
            <param name="PO" value="0.1105" />
            <param name="QO" value="0.06848333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="958574357" name="" x="144" y="3240" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="1824410564" name="master:voltmetergnd" x="198" y="3240" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B14_B" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="144743900" name="" x="198" y="3240" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1666740859" name="master:fixed_load" x="270" y="3258" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R14_B" />
            <param name="PO" value="0.06951666666666667" />
            <param name="QO" value="0.017423333333333336" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1972314400" name="" x="270" y="3240" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="617454460" name="master:fixed_load" x="342" y="3258" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI14_B" />
            <param name="PO" value="0.1105" />
            <param name="QO" value="0.06848333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="613620135" name="" x="144" y="3276" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" id="160388665" name="master:voltmetergnd" x="198" y="3276" w="56" h="36" z="-1" orient="0" defn="master:voltmetergnd" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="116145885">
            <param name="Name" value="V_B14_C" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="829000490" name="" x="198" y="3276" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1562333616" name="master:fixed_load" x="270" y="3294" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_R14_C" />
            <param name="PO" value="0.06951666666666667" />
            <param name="QO" value="0.017423333333333336" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1510890571" name="" x="270" y="3276" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1705952754" name="master:fixed_load" x="342" y="3294" w="38" h="54" z="-1" orient="0" defn="master:fixed_load" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="31193976">
            <param name="Name" value="Load_CI14_C" />
            <param name="PO" value="0.1105" />
            <param name="QO" value="0.06848333333333333" />
            <param name="VBO" value="11.547005383792516" />
            <param name="VPU" value="1.0" />
            <param name="PQdef" value="0" />
            <param name="Parts" value="1" />
            <param name="KPF" value="0" />
            <param name="KQF" value="0" />
            <param name="NP" value="0.0" />
            <param name="NPB" value="2" />
            <param name="NPC" value="2" />
            <param name="NQ" value="0.0" />
            <param name="NQB" value="2" />
            <param name="NQC" value="2" />
            <param name="KPA" value="1" />
            <param name="KPB" value="0" />
            <param name="KQA" value="1" />
            <param name="KQB" value="0" />
            <param name="FR" value="50.0" />
            <param name="Scale" value="1.0" />
            <param name="NCYC" value="10" />
            <param name="Dtls" value="0" />
            <param name="R1" value="" />
            <param name="L1" value="" />
            <param name="C1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1584797070" name="master:datalabel" x="1440" y="72" w="40" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="P_grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="701616611" name="master:pgb" x="1512" y="72" w="51" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="P_grid" />
            <param name="Group" value="Source" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="60" />
            <param name="Min" value="-60" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1783311453" name="" x="1440" y="72" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1581197080" name="master:datalabel" x="1440" y="108" w="42" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="Q_grid" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="185837246" name="master:pgb" x="1512" y="108" w="53" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="Q_grid" />
            <param name="Group" value="Source" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="30" />
            <param name="Min" value="-30" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1909429266" name="" x="1440" y="108" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1887584838" name="master:datalabel" x="1440" y="144" w="54" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR1_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1776770161" name="master:pgb" x="1512" y="144" w="65" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR1_A" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="954692473" name="" x="1440" y="144" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1592698019" name="master:datalabel" x="1440" y="180" w="52" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR1_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2077018257" name="master:pgb" x="1512" y="180" w="64" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR1_B" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="533609098" name="" x="1440" y="180" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2137684701" name="master:datalabel" x="1440" y="216" w="52" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR1_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1585856884" name="master:pgb" x="1512" y="216" w="64" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR1_C" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1020991830" name="" x="1440" y="216" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="176993777" name="master:datalabel" x="1440" y="252" w="54" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR2_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2054207298" name="master:pgb" x="1512" y="252" w="65" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR2_A" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="342700519" name="" x="1440" y="252" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2010955070" name="master:datalabel" x="1440" y="288" w="52" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR2_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1854219273" name="master:pgb" x="1512" y="288" w="64" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR2_B" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1356218428" name="" x="1440" y="288" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2144124606" name="master:datalabel" x="1440" y="324" w="52" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="I_TR2_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="935989850" name="master:pgb" x="1512" y="324" w="64" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="I_TR2_C" />
            <param name="Group" value="Transformer LV currents" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="1.0" />
            <param name="Min" value="-1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1719010662" name="" x="1440" y="324" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1660048848" name="master:datalabel" x="1440" y="360" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B0_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1760818689" name="master:pgb" x="1512" y="360" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B0_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="110.0" />
            <param name="Min" value="-110.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="490485183" name="" x="1440" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="989921153" name="master:datalabel" x="1440" y="396" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B0_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1414163455" name="master:pgb" x="1512" y="396" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B0_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="110.0" />
            <param name="Min" value="-110.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2118752307" name="" x="1440" y="396" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="790778917" name="master:datalabel" x="1440" y="432" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B0_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2022436060" name="master:pgb" x="1512" y="432" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B0_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="110.0" />
            <param name="Min" value="-110.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="646773350" name="" x="1440" y="432" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="551426293" name="master:datalabel" x="1440" y="468" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B1_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1884486366" name="master:pgb" x="1512" y="468" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B1_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="595683465" name="" x="1440" y="468" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2079990874" name="master:datalabel" x="1440" y="504" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B1_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="752637839" name="master:pgb" x="1512" y="504" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B1_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="975771033" name="" x="1440" y="504" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="650908574" name="master:datalabel" x="1440" y="540" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B1_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1226955902" name="master:pgb" x="1512" y="540" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B1_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="892317431" name="" x="1440" y="540" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="559272360" name="master:datalabel" x="1440" y="576" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B2_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1637607068" name="master:pgb" x="1512" y="576" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B2_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="3610865" name="" x="1440" y="576" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="43479708" name="master:datalabel" x="1440" y="612" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B2_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1221299217" name="master:pgb" x="1512" y="612" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B2_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="60022355" name="" x="1440" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="798717661" name="master:datalabel" x="1440" y="648" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B2_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2012392585" name="master:pgb" x="1512" y="648" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B2_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="464816972" name="" x="1440" y="648" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1564075163" name="master:datalabel" x="1440" y="684" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B3_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="2102010296" name="master:pgb" x="1512" y="684" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B3_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1221841320" name="" x="1440" y="684" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="983399855" name="master:datalabel" x="1440" y="720" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B3_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1362363479" name="master:pgb" x="1512" y="720" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B3_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1168061834" name="" x="1440" y="720" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="367827303" name="master:datalabel" x="1440" y="756" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B3_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1179585715" name="master:pgb" x="1512" y="756" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B3_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1215755480" name="" x="1440" y="756" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="749829388" name="master:datalabel" x="1440" y="792" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B4_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1675156126" name="master:pgb" x="1512" y="792" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B4_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="865584237" name="" x="1440" y="792" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="953641840" name="master:datalabel" x="1440" y="828" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B4_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1444827129" name="master:pgb" x="1512" y="828" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B4_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1069770086" name="" x="1440" y="828" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1305140762" name="master:datalabel" x="1440" y="864" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B4_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="740129820" name="master:pgb" x="1512" y="864" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B4_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="113814738" name="" x="1440" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="75391648" name="master:datalabel" x="1440" y="900" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B5_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="871815863" name="master:pgb" x="1512" y="900" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B5_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="306906924" name="" x="1440" y="900" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="416912745" name="master:datalabel" x="1440" y="936" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B5_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="39072133" name="master:pgb" x="1512" y="936" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B5_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1884180313" name="" x="1440" y="936" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2066385241" name="master:datalabel" x="1440" y="972" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B5_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="895729361" name="master:pgb" x="1512" y="972" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B5_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1076210148" name="" x="1440" y="972" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="636824033" name="master:datalabel" x="1440" y="1008" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B6_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1006670057" name="master:pgb" x="1512" y="1008" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B6_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1060945285" name="" x="1440" y="1008" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2098244441" name="master:datalabel" x="1440" y="1044" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B6_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1599296053" name="master:pgb" x="1512" y="1044" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B6_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2087692894" name="" x="1440" y="1044" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="159611365" name="master:datalabel" x="1440" y="1080" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B6_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1665131818" name="master:pgb" x="1512" y="1080" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B6_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1984034000" name="" x="1440" y="1080" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1646537413" name="master:datalabel" x="1440" y="1116" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B7_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="439040260" name="master:pgb" x="1512" y="1116" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B7_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="482898961" name="" x="1440" y="1116" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="26891374" name="master:datalabel" x="1440" y="1152" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B7_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="995025685" name="master:pgb" x="1512" y="1152" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B7_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2089524685" name="" x="1440" y="1152" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="109471366" name="master:datalabel" x="1440" y="1188" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B7_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="421648007" name="master:pgb" x="1512" y="1188" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B7_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="392915209" name="" x="1440" y="1188" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="614337998" name="master:datalabel" x="1440" y="1224" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B8_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="194062558" name="master:pgb" x="1512" y="1224" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B8_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="208809588" name="" x="1440" y="1224" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2117250901" name="master:datalabel" x="1440" y="1260" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B8_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="389506157" name="master:pgb" x="1512" y="1260" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B8_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1253532393" name="" x="1440" y="1260" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="720092683" name="master:datalabel" x="1440" y="1296" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B8_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1418195443" name="master:pgb" x="1512" y="1296" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B8_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="622687989" name="" x="1440" y="1296" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1577103630" name="master:datalabel" x="1440" y="1332" w="50" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B9_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="678071327" name="master:pgb" x="1512" y="1332" w="61" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B9_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1895868358" name="" x="1440" y="1332" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1668467689" name="master:datalabel" x="1440" y="1368" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B9_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="306413927" name="master:pgb" x="1512" y="1368" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B9_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1634386305" name="" x="1440" y="1368" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="42374668" name="master:datalabel" x="1440" y="1404" w="48" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B9_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1004492602" name="master:pgb" x="1512" y="1404" w="60" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B9_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1814949969" name="" x="1440" y="1404" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="783018511" name="master:datalabel" x="1440" y="1440" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B10_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1109822485" name="master:pgb" x="1512" y="1440" w="68" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B10_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="226974622" name="" x="1440" y="1440" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="306260748" name="master:datalabel" x="1440" y="1476" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B10_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1084137411" name="master:pgb" x="1512" y="1476" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B10_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1414681042" name="" x="1440" y="1476" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1219303274" name="master:datalabel" x="1440" y="1512" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B10_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1406323417" name="master:pgb" x="1512" y="1512" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B10_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1738047043" name="" x="1440" y="1512" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1575637018" name="master:datalabel" x="1440" y="1548" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B11_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1398857472" name="master:pgb" x="1512" y="1548" w="68" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B11_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="464206451" name="" x="1440" y="1548" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="910112007" name="master:datalabel" x="1440" y="1584" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B11_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1118558086" name="master:pgb" x="1512" y="1584" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B11_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1144349688" name="" x="1440" y="1584" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1174065390" name="master:datalabel" x="1440" y="1620" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B11_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="172295356" name="master:pgb" x="1512" y="1620" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B11_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="760659487" name="" x="1440" y="1620" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="839400184" name="master:datalabel" x="1440" y="1656" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B12_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="317453053" name="master:pgb" x="1512" y="1656" w="68" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B12_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1199115085" name="" x="1440" y="1656" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="2105381636" name="master:datalabel" x="1440" y="1692" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B12_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1982714618" name="master:pgb" x="1512" y="1692" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B12_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1961319031" name="" x="1440" y="1692" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1026388952" name="master:datalabel" x="1440" y="1728" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B12_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1175764925" name="master:pgb" x="1512" y="1728" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B12_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1665865706" name="" x="1440" y="1728" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="634510711" name="master:datalabel" x="1440" y="1764" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B13_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1853593042" name="master:pgb" x="1512" y="1764" w="68" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B13_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="331170738" name="" x="1440" y="1764" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="543827059" name="master:datalabel" x="1440" y="1800" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B13_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="958617013" name="master:pgb" x="1512" y="1800" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B13_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1805172762" name="" x="1440" y="1800" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1237007300" name="master:datalabel" x="1440" y="1836" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B13_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="333874128" name="master:pgb" x="1512" y="1836" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B13_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="799935658" name="" x="1440" y="1836" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1292702741" name="master:datalabel" x="1440" y="1872" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B14_A" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1954972491" name="master:pgb" x="1512" y="1872" w="68" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B14_A" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2120511727" name="" x="1440" y="1872" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="965626878" name="master:datalabel" x="1440" y="1908" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B14_B" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="767888946" name="master:pgb" x="1512" y="1908" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B14_B" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1045377376" name="" x="1440" y="1908" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" id="1927570814" name="master:datalabel" x="1440" y="1944" w="56" h="23" z="-1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="127230955">
            <param name="Name" value="V_B14_C" />
          </paramlist>
        </User>
        <User classid="UserCmp" id="1388807337" name="master:pgb" x="1512" y="1944" w="67" h="40" z="-1" orient="0" defn="master:pgb" link="-1" q="4" disable="false">
          <paramlist name="" link="-1" crc="55341900">
            <param name="Name" value="V_B14_C" />
            <param name="Group" value="Bus voltages" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kV L-G" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="20" />
            <param name="Min" value="-20" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1020047524" name="" x="1440" y="1944" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
      </schematic>
    </Definition>
  </definitions>
  <List classid="Resource" />
  <hierarchy>
    <call link="685454811" name="CIGRE_MV_PSCAD:DS" z="-1" view="false" instance="0">
      <call link="238853945" name="CIGRE_MV_PSCAD:Main" z="-1" view="true" instance="0" />
    </call>
  </hierarchy>
</project>