{
 "meta": {
  "title": "CIGRE European MV distribution network benchmark - parameter extraction",
  "extraction_date": "2026-09-04",
  "scope_and_copyright": "This file contains only the network parameters consumed by the PSCAD model and its validation scripts: HV equivalent, transformers and taps, buses, line segments with sequence parameters, loads, switches, and the radial reference power flow. It is not a reproduction of the brochure; the brochure's text, figures, conductor-geometry tables, DER case study and load-profile figures are not included. CIGRE holds the copyright on TB 575; the engineering parameters are reproduced here for interoperability so the model can be audited against its source.",
  "sources": [
   {
    "id": "TB575",
    "citation": "CIGRE Task Force C6.04, 'Benchmark Systems for Network Integration of Renewable and Distributed Energy Resources', Technical Brochure 575, April 2014. Page numbers in this file are PDF page indices of the brochure; printed page number = PDF page - 18 in chapters 6 and 9.",
    "sections_used": "6.2 (p.51-56), 9.2.4 (p.103-104), 9.3 (p.109-116)"
   },
   {
    "id": "Paper2006",
    "citation": "K. Rudion, A. Orths, Z. A. Styczynski, K. Strunz, 'Design of benchmark of medium voltage distribution network for investigation of DG integration', IEEE PES General Meeting 2006.",
    "sections_used": "Sec. III, Fig. 3 (p.2); Table 1 loads (p.3); Appendix Table 3 line data (p.5)"
   }
  ],
  "units": {
   "voltage": "kV rms line-to-line unless stated",
   "power": "kVA / kW / kvar as labelled; MVA for ratings",
   "impedance": "ohm/km for lines (per phase), ohm for transformers referred to 20 kV side",
   "susceptance": "microsiemens per km (uS/km)",
   "length": "km",
   "angle": "degrees",
   "frequency": "Hz"
  },
  "page_convention": "Every object carries a 'page' key = PDF page index of TB 575 from which its numbers were read (text extraction cross-checked against rendered page images). Keys ending in '_derived' are computed here from printed values and are not printed in the brochure.",
  "assumptions_and_uncertainties": [
   "Line sequence data (R1,X1,B1,R0,X0,B0) are taken verbatim from Table 6.12; the brochure states they were computed with modified Carson equations (Sec. 9.3.1/9.3.2) at earth resistivity 100 ohm-m, but does not print the intermediate phase/primitive matrices. The '_derived' capacitance values are B/(2*pi*50) computed here.",
   "Underground cable zero-sequence susceptance equals positive-sequence in Table 6.12 (47.493 uS/km both), consistent with a shielded single-core cable; overhead B0 (1.280) < B1 (3.172).",
   "Transformer impedance 0.016+j1.92 ohm is referred to the 20 kV side (dagger note in Table 6.13). Per-unit values on 25 MVA/20 kV base (Zbase = 16 ohm) are derived here, not printed.",
   "Transformer grounding: connection 'Dyn1' implies an accessible neutral on the 20 kV star side, but the brochure only says European MV networks are 'typically ungrounded or impedance-grounded' (p.51); no neutral impedance value is given.",
   "Switch positions S1/S2/S3 are read from Figure 6.5 (p.52): S3 in line 11 (bus 11 - bus 4, drawn next to bus 4), S2 in line 6 (bus 6 - bus 7, drawn next to bus 7), S1 in line 15 (bus 14 - bus 8). Table 6.12 does not list switches. Base case for power flow: all open (p.103).",
   "Load profile time series are digitised here from Figure 6.4 (p.51) by colour-picking the plotted curves in a 300 dpi rendering; estimated accuracy about +/-0.02 pu, and peaks between samples may be missed. The brochure gives no tabulated profile.",
   "HV equivalent: Table 6.14 gives Ssc=5000 MVA, R/X=0.1 at 110 kV; the ohmic values are derived here. Table 4.2 (p.25) gives a general European range (HV 220 kV, 5000-20000 MVA, R/X 0.07-0.60) for the resource-side benchmark, not specific to this network.",
   "Power flow results (Table 9.6) are for the radial base case with tap settings of Table 9.7; the brochure gives no results for the meshed (S2/S3 closed) or interconnected (S1 closed) configurations, and no losses or P/Q flows.",
   "The 2006 paper gives loads in p.u. without stating the base; comparison with the brochure shows the base is 100 MVA (0.01 pu = 1 MW).",
   "Paper Table 3 C' values (thousands of nF/km for most cable segments) are inconsistent with the brochure and physically implausible for 20 kV XLPE (expected roughly 150-300 nF/km); they are recorded as printed but flagged.",
   "DER table (6.18) gives only Pmax in kW; no reactive capability, inverter type, or control data."
  ]
 },
 "system": {
  "nominal_voltage_kV": 20,
  "frequency_Hz": 50,
  "hv_level_kV": 110,
  "alternative_hv_level_kV_for_direct_transmission_connection": 220,
  "phases": 3,
  "balance": "symmetric loads; 10 % unbalance suggested if unbalance is wanted (p.56)",
  "grounding_note": "European MV typically ungrounded or impedance-grounded; no specific value given (p.51)",
  "total_line_length_feeder1_km_derived": 15.07,
  "total_line_length_feeder2_incl_S1_line_km_derived": 9.88,
  "page": 51
 },
 "hv_equivalent": {
  "network_specific": {
   "nominal_voltage_kV": 110,
   "short_circuit_power_MVA": 5000,
   "R_over_X": 0.1,
   "Z_ohm_derived": 2.42,
   "X_ohm_derived": 2.408,
   "R_ohm_derived": 0.2408,
   "page": 54,
   "table": "6.14"
  },
  "generic_european_ranges_table_4_2": {
   "LV": {
    "V_kV": 0.4,
    "Ssc_MVA": [
     1,
     10
    ],
    "R_over_X": [
     0.7,
     11.0
    ]
   },
   "MV": {
    "V_kV": 20,
    "Ssc_MVA": [
     100,
     1000
    ],
    "R_over_X": [
     0.4,
     2.0
    ]
   },
   "HV": {
    "V_kV": 220,
    "Ssc_MVA": [
     5000,
     20000
    ],
    "R_over_X": [
     0.07,
     0.6
    ]
   },
   "page": 25,
   "table": "4.2"
  },
  "case_study_hv_voltage_kV": {
   "value": 220,
   "note": "Sec. 6.4.1 sets the primary HV system at 220 kV for the DER case study",
   "page": 57
  }
 },
 "transformers": [
  {
   "id": "TR1",
   "from_bus": 0,
   "to_bus": 1,
   "feeder": 1,
   "connection": "3-ph Dyn1",
   "V1_kV": 110,
   "V2_kV": 20,
   "S_rated_MVA": 25,
   "Z_ohm_ref_V2": {
    "R": 0.016,
    "X": 1.92
   },
   "Z_pu_on_rating_derived": {
    "R_pct": 0.1,
    "X_pct": 12.0,
    "Zbase_ohm": 16.0
   },
   "grounding": "not specified (Dyn1 provides MV neutral point)",
   "tap_changer_spec": {
    "primary": "+/-5 % in 2.5 % steps, no-load",
    "secondary": "+/-10 % in 0.625 % steps, on-load"
   },
   "tap_setting_used_in_power_flow": {
    "primary_pct": 0,
    "secondary_pct": 6.25,
    "page": 104
   },
   "page": 54,
   "table": "6.13"
  },
  {
   "id": "TR2",
   "from_bus": 0,
   "to_bus": 12,
   "feeder": 2,
   "connection": "3-ph Dyn1",
   "V1_kV": 110,
   "V2_kV": 20,
   "S_rated_MVA": 25,
   "Z_ohm_ref_V2": {
    "R": 0.016,
    "X": 1.92
   },
   "Z_pu_on_rating_derived": {
    "R_pct": 0.1,
    "X_pct": 12.0,
    "Zbase_ohm": 16.0
   },
   "grounding": "not specified (Dyn1 provides MV neutral point)",
   "tap_changer_spec": {
    "primary": "+/-5 % in 2.5 % steps, no-load",
    "secondary": "+/-10 % in 0.625 % steps, on-load"
   },
   "tap_setting_used_in_power_flow": {
    "primary_pct": 0,
    "secondary_pct": 3.125,
    "page": 104
   },
   "page": 54,
   "table": "6.13"
  }
 ],
 "buses": [
  {
   "bus": 0,
   "nominal_kV": 110,
   "role": "HV subtransmission bus / slack",
   "page": 52
  },
  {
   "bus": 1,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 2,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 3,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 4,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 5,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 6,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 7,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 8,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 9,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 10,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 11,
   "nominal_kV": 20,
   "feeder": 1,
   "page": 52
  },
  {
   "bus": 12,
   "nominal_kV": 20,
   "feeder": 2,
   "page": 52
  },
  {
   "bus": 13,
   "nominal_kV": 20,
   "feeder": 2,
   "page": 52
  },
  {
   "bus": 14,
   "nominal_kV": 20,
   "feeder": 2,
   "page": 52
  }
 ],
 "lines": [
  {
   "segment": 1,
   "from_bus": 1,
   "to_bus": 2,
   "length_km": 2.82,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 2,
   "from_bus": 2,
   "to_bus": 3,
   "length_km": 4.42,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 3,
   "from_bus": 3,
   "to_bus": 4,
   "length_km": 0.61,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 4,
   "from_bus": 4,
   "to_bus": 5,
   "length_km": 0.56,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 5,
   "from_bus": 5,
   "to_bus": 6,
   "length_km": 1.54,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 6,
   "from_bus": 6,
   "to_bus": 7,
   "length_km": 0.24,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493,
   "switch_in_series": "S2"
  },
  {
   "segment": 7,
   "from_bus": 7,
   "to_bus": 8,
   "length_km": 1.67,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 8,
   "from_bus": 8,
   "to_bus": 9,
   "length_km": 0.32,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 9,
   "from_bus": 9,
   "to_bus": 10,
   "length_km": 0.77,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 10,
   "from_bus": 10,
   "to_bus": 11,
   "length_km": 0.33,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 11,
   "from_bus": 11,
   "to_bus": 4,
   "length_km": 0.49,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493,
   "switch_in_series": "S3"
  },
  {
   "segment": 12,
   "from_bus": 3,
   "to_bus": 8,
   "length_km": 1.3,
   "conductor_type_id": 2,
   "installation": "underground",
   "feeder": 1,
   "page": 54,
   "R1_ohm_per_km": 0.501,
   "X1_ohm_per_km": 0.716,
   "B1_uS_per_km": 47.493,
   "R0_ohm_per_km": 0.817,
   "X0_ohm_per_km": 1.598,
   "B0_uS_per_km": 47.493
  },
  {
   "segment": 13,
   "from_bus": 12,
   "to_bus": 13,
   "length_km": 4.89,
   "conductor_type_id": 1,
   "installation": "overhead",
   "feeder": 2,
   "page": 54,
   "R1_ohm_per_km": 0.51,
   "X1_ohm_per_km": 0.366,
   "B1_uS_per_km": 3.172,
   "R0_ohm_per_km": 0.658,
   "X0_ohm_per_km": 1.611,
   "B0_uS_per_km": 1.28
  },
  {
   "segment": 14,
   "from_bus": 13,
   "to_bus": 14,
   "length_km": 2.99,
   "conductor_type_id": 1,
   "installation": "overhead",
   "feeder": 2,
   "page": 54,
   "R1_ohm_per_km": 0.51,
   "X1_ohm_per_km": 0.366,
   "B1_uS_per_km": 3.172,
   "R0_ohm_per_km": 0.658,
   "X0_ohm_per_km": 1.611,
   "B0_uS_per_km": 1.28
  },
  {
   "segment": 15,
   "from_bus": 14,
   "to_bus": 8,
   "length_km": 2.0,
   "conductor_type_id": 1,
   "installation": "overhead",
   "feeder": 2,
   "page": 54,
   "R1_ohm_per_km": 0.51,
   "X1_ohm_per_km": 0.366,
   "B1_uS_per_km": 3.172,
   "R0_ohm_per_km": 0.658,
   "X0_ohm_per_km": 1.611,
   "B0_uS_per_km": 1.28,
   "switch_in_series": "S1"
  }
 ],
 "line_types": {
  "1": {
   "installation": "overhead",
   "conductor_type": "A1 (IEC 61089 all-aluminium)",
   "sequence_parameters": {
    "R1_ohm_per_km": 0.51,
    "X1_ohm_per_km": 0.366,
    "B1_uS_per_km": 3.172,
    "R0_ohm_per_km": 0.658,
    "X0_ohm_per_km": 1.611,
    "B0_uS_per_km": 1.28,
    "C1_nF_per_km_derived": 10.097,
    "C0_nF_per_km_derived": 4.074,
    "page": 54
   },
   "page": 54,
   "tables": "6.12 (sequence parameters); construction and geometry in Tables 6.9-6.11 are not reproduced"
  },
  "2": {
   "installation": "underground",
   "conductor_type": "NA2XS2Y (DIN VDE: single-core XLPE, Al conductor, Cu tape shield, PE jacket)",
   "sequence_parameters": {
    "R1_ohm_per_km": 0.501,
    "X1_ohm_per_km": 0.716,
    "B1_uS_per_km": 47.493,
    "R0_ohm_per_km": 0.817,
    "X0_ohm_per_km": 1.598,
    "B0_uS_per_km": 47.493,
    "C1_nF_per_km_derived": 151.175,
    "C0_nF_per_km_derived": 151.175,
    "page": 54
   },
   "page": 54,
   "tables": "6.12 (sequence parameters); construction and geometry in Tables 6.9-6.11 are not reproduced"
  }
 },
 "loads": [
  {
   "bus": 1,
   "residential": {
    "S_kVA": 15300,
    "pf": 0.98,
    "P_kW_derived": 14994.0,
    "Q_kvar_derived": 3044.66,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 5100,
    "pf": 0.95,
    "P_kW_derived": 4845.0,
    "Q_kvar_derived": 1592.47,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 2,
   "residential": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 3,
   "residential": {
    "S_kVA": 285,
    "pf": 0.97,
    "P_kW_derived": 276.45,
    "Q_kvar_derived": 69.28,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 265,
    "pf": 0.85,
    "P_kW_derived": 225.25,
    "Q_kvar_derived": 139.6,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 4,
   "residential": {
    "S_kVA": 445,
    "pf": 0.97,
    "P_kW_derived": 431.65,
    "Q_kvar_derived": 108.18,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 5,
   "residential": {
    "S_kVA": 750,
    "pf": 0.97,
    "P_kW_derived": 727.5,
    "Q_kvar_derived": 182.33,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 6,
   "residential": {
    "S_kVA": 565,
    "pf": 0.97,
    "P_kW_derived": 548.05,
    "Q_kvar_derived": 137.35,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 7,
   "residential": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 90,
    "pf": 0.85,
    "P_kW_derived": 76.5,
    "Q_kvar_derived": 47.41,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 8,
   "residential": {
    "S_kVA": 605,
    "pf": 0.97,
    "P_kW_derived": 586.85,
    "Q_kvar_derived": 147.08,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 9,
   "residential": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 675,
    "pf": 0.85,
    "P_kW_derived": 573.75,
    "Q_kvar_derived": 355.58,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 10,
   "residential": {
    "S_kVA": 490,
    "pf": 0.97,
    "P_kW_derived": 475.3,
    "Q_kvar_derived": 119.12,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 80,
    "pf": 0.85,
    "P_kW_derived": 68.0,
    "Q_kvar_derived": 42.14,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 11,
   "residential": {
    "S_kVA": 340,
    "pf": 0.97,
    "P_kW_derived": 329.8,
    "Q_kvar_derived": 82.66,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 12,
   "residential": {
    "S_kVA": 15300,
    "pf": 0.98,
    "P_kW_derived": 14994.0,
    "Q_kvar_derived": 3044.66,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 5280,
    "pf": 0.95,
    "P_kW_derived": 5016.0,
    "Q_kvar_derived": 1648.68,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 13,
   "residential": {
    "S_kVA": null,
    "pf": null,
    "P_kW_derived": null,
    "Q_kvar_derived": null,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 40,
    "pf": 0.85,
    "P_kW_derived": 34.0,
    "Q_kvar_derived": 21.07,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  },
  {
   "bus": 14,
   "residential": {
    "S_kVA": 215,
    "pf": 0.97,
    "P_kW_derived": 208.55,
    "Q_kvar_derived": 52.27,
    "profile": "residential"
   },
   "commercial_industrial": {
    "S_kVA": 390,
    "pf": 0.85,
    "P_kW_derived": 331.5,
    "Q_kvar_derived": 205.45,
    "profile": "commercial_industrial"
   },
   "load_type": "symmetric three-phase lumped, coincidence factor already applied; buses 1 and 12 represent other feeders on the same transformer, not part of the detailed feeder",
   "page": 55
  }
 ],
 "load_coincidence": {
  "note": "Table 6.15 values already include the coincidence factor. Appendix 9.3.4 gives CF = 0.6*(1+1/N_ld) for aggregating N_ld individual loads, with equivalent pf from P/Q sums.",
  "CF_formula": "0.6*(1+1/N_ld)",
  "page": 116
 },
 "switches": [
  {
   "id": "S1",
   "line_segment": 15,
   "between_buses": [
    14,
    8
   ],
   "line_length_km": 2.0,
   "function": "interconnects feeder 2 (bus 14) with feeder 1 (bus 8)",
   "default_state_radial_base_case": "open",
   "page": 52
  },
  {
   "id": "S2",
   "line_segment": 6,
   "between_buses": [
    6,
    7
   ],
   "line_length_km": 0.24,
   "function": "closes loop in feeder 1 via 3-8-7-6-5-4",
   "default_state_radial_base_case": "open",
   "page": 52
  },
  {
   "id": "S3",
   "line_segment": 11,
   "between_buses": [
    11,
    4
   ],
   "line_length_km": 0.49,
   "function": "closes loop in feeder 1 via 8-9-10-11-4",
   "default_state_radial_base_case": "open",
   "page": 52
  }
 ],
 "configurations": {
  "radial_base_case": {
   "S1": "open",
   "S2": "open",
   "S3": "open",
   "page": 103
  },
  "meshed_feeder1": {
   "S2": "closed",
   "S3": "closed",
   "page": 52
  },
  "interconnected_feeders": {
   "S1": "closed",
   "note": "if two different substations are assumed, 110 kV subtransmission lines of Sec. 5.3.4 should connect the HV equivalent to each transformer",
   "page": 52
  }
 },
 "powerflow_reference": {
  "configuration": "radial base case, S1=S2=S3 open, tap settings per Table 9.7 (TR1 secondary +6.250 %, TR2 secondary +3.125 %, primaries 0 %)",
  "voltage_convention": "line-to-line rms kV and angle in degrees per phase pair AB/BC/CA; bus 0 = 110 kV reference, AB at 0 deg",
  "current_convention": "rms A and angle in degrees per phase, listed by branch from-bus to to-bus",
  "buses": [
   {
    "bus": 0,
    "V_LL_rms_kV": {
     "AB": 110,
     "BC": 110,
     "CA": 110
    },
    "angle_deg": {
     "AB": 0,
     "BC": 120,
     "CA": -120
    },
    "page": 103,
    "V_pu_derived": 1.0
   },
   {
    "bus": 1,
    "V_LL_rms_kV": {
     "AB": 20.52,
     "BC": 20.52,
     "CA": 20.52
    },
    "angle_deg": {
     "AB": 23.66,
     "BC": -96.34,
     "CA": 143.66
    },
    "page": "103 (AB) / 104 (BC, CA)",
    "V_pu_derived": 1.026
   },
   {
    "bus": 2,
    "V_LL_rms_kV": {
     "AB": 20.09,
     "BC": 20.09,
     "CA": 20.09
    },
    "angle_deg": {
     "AB": 22.75,
     "BC": -97.25,
     "CA": 142.75
    },
    "page": 104,
    "V_pu_derived": 1.0045
   },
   {
    "bus": 3,
    "V_LL_rms_kV": {
     "AB": 19.43,
     "BC": 19.43,
     "CA": 19.43
    },
    "angle_deg": {
     "AB": 21.25,
     "BC": -98.75,
     "CA": 141.25
    },
    "page": 104,
    "V_pu_derived": 0.9715
   },
   {
    "bus": 4,
    "V_LL_rms_kV": {
     "AB": 19.4,
     "BC": 19.4,
     "CA": 19.4
    },
    "angle_deg": {
     "AB": 21.16,
     "BC": -98.84,
     "CA": 141.16
    },
    "page": 104,
    "V_pu_derived": 0.97
   },
   {
    "bus": 5,
    "V_LL_rms_kV": {
     "AB": 19.38,
     "BC": 19.38,
     "CA": 19.38
    },
    "angle_deg": {
     "AB": 21.1,
     "BC": -98.9,
     "CA": 141.1
    },
    "page": 104,
    "V_pu_derived": 0.969
   },
   {
    "bus": 6,
    "V_LL_rms_kV": {
     "AB": 19.35,
     "BC": 19.35,
     "CA": 19.35
    },
    "angle_deg": {
     "AB": 21.03,
     "BC": -98.97,
     "CA": 141.03
    },
    "page": 104,
    "V_pu_derived": 0.9675
   },
   {
    "bus": 7,
    "V_LL_rms_kV": {
     "AB": 19.33,
     "BC": 19.33,
     "CA": 19.33
    },
    "angle_deg": {
     "AB": 21.03,
     "BC": -98.97,
     "CA": 141.03
    },
    "page": 104,
    "V_pu_derived": 0.9665
   },
   {
    "bus": 8,
    "V_LL_rms_kV": {
     "AB": 19.33,
     "BC": 19.33,
     "CA": 19.33
    },
    "angle_deg": {
     "AB": 21.04,
     "BC": -98.96,
     "CA": 141.04
    },
    "page": 104,
    "V_pu_derived": 0.9665
   },
   {
    "bus": 9,
    "V_LL_rms_kV": {
     "AB": 19.31,
     "BC": 19.31,
     "CA": 19.31
    },
    "angle_deg": {
     "AB": 21.0,
     "BC": -99.0,
     "CA": 141.0
    },
    "page": 104,
    "V_pu_derived": 0.9655
   },
   {
    "bus": 10,
    "V_LL_rms_kV": {
     "AB": 19.29,
     "BC": 19.29,
     "CA": 19.29
    },
    "angle_deg": {
     "AB": 20.95,
     "BC": -99.05,
     "CA": 140.95
    },
    "page": 104,
    "V_pu_derived": 0.9645
   },
   {
    "bus": 11,
    "V_LL_rms_kV": {
     "AB": 19.29,
     "BC": 19.29,
     "CA": 19.29
    },
    "angle_deg": {
     "AB": 20.94,
     "BC": -99.06,
     "CA": 140.94
    },
    "page": 104,
    "V_pu_derived": 0.9645
   },
   {
    "bus": 12,
    "V_LL_rms_kV": {
     "AB": 20.04,
     "BC": 20.04,
     "CA": 20.04
    },
    "angle_deg": {
     "AB": 24.5,
     "BC": -95.5,
     "CA": 144.5
    },
    "page": 104,
    "V_pu_derived": 1.002
   },
   {
    "bus": 13,
    "V_LL_rms_kV": {
     "AB": 19.94,
     "BC": 19.94,
     "CA": 19.94
    },
    "angle_deg": {
     "AB": 24.45,
     "BC": -95.55,
     "CA": 144.45
    },
    "page": 104,
    "V_pu_derived": 0.997
   },
   {
    "bus": 14,
    "V_LL_rms_kV": {
     "AB": 19.88,
     "BC": 19.88,
     "CA": 19.88
    },
    "angle_deg": {
     "AB": 24.43,
     "BC": -95.57,
     "CA": 144.43
    },
    "page": 104,
    "V_pu_derived": 0.994
   }
  ],
  "branches": [
   {
    "from_bus": "HV bus",
    "to_bus": "0",
    "I_rms_A": {
     "A": 256.06,
     "B": 256.06,
     "C": 256.06
    },
    "angle_deg": {
     "A": -19.78,
     "B": -139.78,
     "C": 100.22
    },
    "page": 103
   },
   {
    "from_bus": "0",
    "to_bus": "1",
    "I_rms_A": {
     "A": 727.89,
     "B": 727.89,
     "C": 727.89
    },
    "angle_deg": {
     "A": 9.75,
     "B": -110.75,
     "C": 129.75
    },
    "page": "103 (A) / 104 (B, C)"
   },
   {
    "from_bus": "1",
    "to_bus": "2",
    "I_rms_A": {
     "A": 125.27,
     "B": 125.27,
     "C": 125.27
    },
    "angle_deg": {
     "A": 5.41,
     "B": -114.59,
     "C": 125.41
    },
    "page": 104
   },
   {
    "from_bus": "2",
    "to_bus": "3",
    "I_rms_A": {
     "A": 125.98,
     "B": 125.98,
     "C": 125.98
    },
    "angle_deg": {
     "A": 4.37,
     "B": -115.63,
     "C": 124.37
    },
    "page": 104
   },
   {
    "from_bus": "3",
    "to_bus": "4",
    "I_rms_A": {
     "A": 48.98,
     "B": 48.98,
     "C": 48.98
    },
    "angle_deg": {
     "A": 8.3,
     "B": -111.7,
     "C": 128.3
    },
    "page": 104
   },
   {
    "from_bus": "4",
    "to_bus": "5",
    "I_rms_A": {
     "A": 36.57,
     "B": 36.57,
     "C": 36.57
    },
    "angle_deg": {
     "A": 8.25,
     "B": -111.75,
     "C": 128.25
    },
    "page": 104
   },
   {
    "from_bus": "5",
    "to_bus": "6",
    "I_rms_A": {
     "A": 15.79,
     "B": 15.79,
     "C": 15.79
    },
    "angle_deg": {
     "A": 6.97,
     "B": -113.03,
     "C": 126.97
    },
    "page": 104
   },
   {
    "from_bus": "8",
    "to_bus": "7",
    "I_rms_A": {
     "A": 2.52,
     "B": 2.52,
     "C": 2.52
    },
    "angle_deg": {
     "A": -10.59,
     "B": -130.59,
     "C": 79.41
    },
    "page": 104
   },
   {
    "from_bus": "3",
    "to_bus": "8",
    "I_rms_A": {
     "A": 62.31,
     "B": 62.31,
     "C": 62.31
    },
    "angle_deg": {
     "A": 1.79,
     "B": -118.21,
     "C": 121.79
    },
    "page": 104
   },
   {
    "from_bus": "8",
    "to_bus": "9",
    "I_rms_A": {
     "A": 43.43,
     "B": 43.43,
     "C": 43.43
    },
    "angle_deg": {
     "A": -0.83,
     "B": -120.83,
     "C": 119.17
    },
    "page": 104
   },
   {
    "from_bus": "9",
    "to_bus": "10",
    "I_rms_A": {
     "A": 25.21,
     "B": 25.21,
     "C": 25.21
    },
    "angle_deg": {
     "A": 5.73,
     "B": -114.27,
     "C": 125.73
    },
    "page": 104
   },
   {
    "from_bus": "10",
    "to_bus": "11",
    "I_rms_A": {
     "A": 9.48,
     "B": 9.48,
     "C": 9.48
    },
    "angle_deg": {
     "A": 6.89,
     "B": -113.11,
     "C": 126.89
    },
    "page": 104
   },
   {
    "from_bus": "0",
    "to_bus": "12",
    "I_rms_A": {
     "A": 612.21,
     "B": 612.21,
     "C": 612.21
    },
    "angle_deg": {
     "A": 10.95,
     "B": -119.05,
     "C": 130.95
    },
    "page": 104
   },
   {
    "from_bus": "12",
    "to_bus": "13",
    "I_rms_A": {
     "A": 18.27,
     "B": 18.27,
     "C": 18.27
    },
    "angle_deg": {
     "A": -1.17,
     "B": -121.17,
     "C": 118.83
    },
    "page": 104
   },
   {
    "from_bus": "13",
    "to_bus": "14",
    "I_rms_A": {
     "A": 17.18,
     "B": 17.18,
     "C": 17.18
    },
    "angle_deg": {
     "A": -1.08,
     "B": -121.08,
     "C": 118.92
    },
    "page": 104
   }
  ],
  "losses": null,
  "notes": "No losses or P/Q flows are tabulated; only V and I. No results for meshed or interconnected configurations.",
  "page": "103-104",
  "table": "9.6 / 9.7"
 },
 "cross_check_2006_paper": {
  "loads_pu_base_inferred_MVA": 100,
  "loads": [
   {
    "bus": 1,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.15,
    "paper_Qmax_pu": 0.031,
    "paper_P_kW_at_100MVA_base": 15000.0,
    "paper_Q_kvar_at_100MVA_base": 3100.0,
    "tb575_P_kW": 14994.0,
    "tb575_Q_kvar": 3044.66,
    "delta_P_kW": -6.0,
    "delta_Q_kvar": -55.34,
    "paper_page": 3
   },
   {
    "bus": 1,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.05,
    "paper_Qmax_pu": 0.01,
    "paper_P_kW_at_100MVA_base": 5000.0,
    "paper_Q_kvar_at_100MVA_base": 1000.0,
    "tb575_P_kW": 4845.0,
    "tb575_Q_kvar": 1592.47,
    "delta_P_kW": -155.0,
    "delta_Q_kvar": 592.47,
    "paper_page": 3
   },
   {
    "bus": 3,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00276,
    "paper_Qmax_pu": 0.00069,
    "paper_P_kW_at_100MVA_base": 276.0,
    "paper_Q_kvar_at_100MVA_base": 69.0,
    "tb575_P_kW": 276.45,
    "tb575_Q_kvar": 69.28,
    "delta_P_kW": 0.45,
    "delta_Q_kvar": 0.28,
    "paper_page": 3
   },
   {
    "bus": 3,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.00224,
    "paper_Qmax_pu": 0.00139,
    "paper_P_kW_at_100MVA_base": 223.99999999999997,
    "paper_Q_kvar_at_100MVA_base": 139.0,
    "tb575_P_kW": 225.25,
    "tb575_Q_kvar": 139.6,
    "delta_P_kW": 1.25,
    "delta_Q_kvar": 0.6,
    "paper_page": 3
   },
   {
    "bus": 4,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00432,
    "paper_Qmax_pu": 0.00108,
    "paper_P_kW_at_100MVA_base": 432.0,
    "paper_Q_kvar_at_100MVA_base": 108.0,
    "tb575_P_kW": 431.65,
    "tb575_Q_kvar": 108.18,
    "delta_P_kW": -0.35,
    "delta_Q_kvar": 0.18,
    "paper_page": 3
   },
   {
    "bus": 5,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00725,
    "paper_Qmax_pu": 0.00182,
    "paper_P_kW_at_100MVA_base": 725.0,
    "paper_Q_kvar_at_100MVA_base": 182.0,
    "tb575_P_kW": 727.5,
    "tb575_Q_kvar": 182.33,
    "delta_P_kW": 2.5,
    "delta_Q_kvar": 0.33,
    "paper_page": 3
   },
   {
    "bus": 6,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.0055,
    "paper_Qmax_pu": 0.00138,
    "paper_P_kW_at_100MVA_base": 550.0,
    "paper_Q_kvar_at_100MVA_base": 138.0,
    "tb575_P_kW": 548.05,
    "tb575_Q_kvar": 137.35,
    "delta_P_kW": -1.95,
    "delta_Q_kvar": -0.65,
    "paper_page": 3
   },
   {
    "bus": 7,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.00077,
    "paper_Qmax_pu": 0.00048,
    "paper_P_kW_at_100MVA_base": 77.0,
    "paper_Q_kvar_at_100MVA_base": 48.0,
    "tb575_P_kW": 76.5,
    "tb575_Q_kvar": 47.41,
    "delta_P_kW": -0.5,
    "delta_Q_kvar": -0.59,
    "paper_page": 3
   },
   {
    "bus": 8,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00588,
    "paper_Qmax_pu": 0.00147,
    "paper_P_kW_at_100MVA_base": 588.0,
    "paper_Q_kvar_at_100MVA_base": 147.0,
    "tb575_P_kW": 586.85,
    "tb575_Q_kvar": 147.08,
    "delta_P_kW": -1.15,
    "delta_Q_kvar": 0.08,
    "paper_page": 3
   },
   {
    "bus": 9,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.00574,
    "paper_Qmax_pu": 0.00356,
    "paper_P_kW_at_100MVA_base": 574.0,
    "paper_Q_kvar_at_100MVA_base": 356.0,
    "tb575_P_kW": 573.75,
    "tb575_Q_kvar": 355.58,
    "delta_P_kW": -0.25,
    "delta_Q_kvar": -0.42,
    "paper_page": 3
   },
   {
    "bus": 10,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.00068,
    "paper_Qmax_pu": 0.00042,
    "paper_P_kW_at_100MVA_base": 68.0,
    "paper_Q_kvar_at_100MVA_base": 42.0,
    "tb575_P_kW": 68.0,
    "tb575_Q_kvar": 42.14,
    "delta_P_kW": 0.0,
    "delta_Q_kvar": 0.14,
    "paper_page": 3
   },
   {
    "bus": 10,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00477,
    "paper_Qmax_pu": 0.0012,
    "paper_P_kW_at_100MVA_base": 477.0,
    "paper_Q_kvar_at_100MVA_base": 119.99999999999999,
    "tb575_P_kW": 475.3,
    "tb575_Q_kvar": 119.12,
    "delta_P_kW": -1.7,
    "delta_Q_kvar": -0.88,
    "paper_page": 3
   },
   {
    "bus": 11,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00331,
    "paper_Qmax_pu": 0.00083,
    "paper_P_kW_at_100MVA_base": 331.0,
    "paper_Q_kvar_at_100MVA_base": 83.0,
    "tb575_P_kW": 329.8,
    "tb575_Q_kvar": 82.66,
    "delta_P_kW": -1.2,
    "delta_Q_kvar": -0.34,
    "paper_page": 3
   },
   {
    "bus": 12,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.15,
    "paper_Qmax_pu": 0.03,
    "paper_P_kW_at_100MVA_base": 15000.0,
    "paper_Q_kvar_at_100MVA_base": 3000.0,
    "tb575_P_kW": 14994.0,
    "tb575_Q_kvar": 3044.66,
    "delta_P_kW": -6.0,
    "delta_Q_kvar": 44.66,
    "paper_page": 3
   },
   {
    "bus": 12,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.05,
    "paper_Qmax_pu": 0.017,
    "paper_P_kW_at_100MVA_base": 5000.0,
    "paper_Q_kvar_at_100MVA_base": 1700.0000000000002,
    "tb575_P_kW": 5016.0,
    "tb575_Q_kvar": 1648.68,
    "delta_P_kW": 16.0,
    "delta_Q_kvar": -51.32,
    "paper_page": 3
   },
   {
    "bus": 13,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.00032,
    "paper_Qmax_pu": 0.0002,
    "paper_P_kW_at_100MVA_base": 32.0,
    "paper_Q_kvar_at_100MVA_base": 20.0,
    "tb575_P_kW": 34.0,
    "tb575_Q_kvar": 21.07,
    "delta_P_kW": 2.0,
    "delta_Q_kvar": 1.07,
    "paper_page": 3
   },
   {
    "bus": 14,
    "paper_type": "Industry",
    "paper_Pmax_pu": 0.0033,
    "paper_Qmax_pu": 0.00205,
    "paper_P_kW_at_100MVA_base": 330.0,
    "paper_Q_kvar_at_100MVA_base": 205.00000000000003,
    "tb575_P_kW": 331.5,
    "tb575_Q_kvar": 205.45,
    "delta_P_kW": 1.5,
    "delta_Q_kvar": 0.45,
    "paper_page": 3
   },
   {
    "bus": 14,
    "paper_type": "Household",
    "paper_Pmax_pu": 0.00207,
    "paper_Qmax_pu": 0.00052,
    "paper_P_kW_at_100MVA_base": 206.99999999999997,
    "paper_Q_kvar_at_100MVA_base": 51.99999999999999,
    "tb575_P_kW": 208.55,
    "tb575_Q_kvar": 52.27,
    "delta_P_kW": 1.55,
    "delta_Q_kvar": 0.27,
    "paper_page": 3
   }
  ],
  "line_lengths": "identical for all 14 common segments (paper has no 14-8 segment; MVDC coupler in its place)",
  "paper_line_parameters": [
   {
    "from_bus": 1,
    "to_bus": 2,
    "R_ohm_per_km": 0.579,
    "X_ohm_per_km": 0.367,
    "C_nF_per_km_as_printed": 158.88,
    "length_km": 2.82,
    "paper_page": 5
   },
   {
    "from_bus": 2,
    "to_bus": 3,
    "R_ohm_per_km": 0.164,
    "X_ohm_per_km": 0.113,
    "C_nF_per_km_as_printed": 6608,
    "length_km": 4.42,
    "paper_page": 5
   },
   {
    "from_bus": 3,
    "to_bus": 4,
    "R_ohm_per_km": 0.262,
    "X_ohm_per_km": 0.121,
    "C_nF_per_km_as_printed": 6480,
    "length_km": 0.61,
    "paper_page": 5
   },
   {
    "from_bus": 4,
    "to_bus": 5,
    "R_ohm_per_km": 0.354,
    "X_ohm_per_km": 0.129,
    "C_nF_per_km_as_printed": 4560,
    "length_km": 0.56,
    "paper_page": 5
   },
   {
    "from_bus": 5,
    "to_bus": 6,
    "R_ohm_per_km": 0.336,
    "X_ohm_per_km": 0.126,
    "C_nF_per_km_as_printed": 5488,
    "length_km": 1.54,
    "paper_page": 5
   },
   {
    "from_bus": 6,
    "to_bus": 7,
    "R_ohm_per_km": 0.256,
    "X_ohm_per_km": 0.13,
    "C_nF_per_km_as_printed": 3760,
    "length_km": 0.24,
    "paper_page": 5
   },
   {
    "from_bus": 7,
    "to_bus": 8,
    "R_ohm_per_km": 0.294,
    "X_ohm_per_km": 0.123,
    "C_nF_per_km_as_printed": 5600,
    "length_km": 1.67,
    "paper_page": 5
   },
   {
    "from_bus": 8,
    "to_bus": 9,
    "R_ohm_per_km": 0.339,
    "X_ohm_per_km": 0.13,
    "C_nF_per_km_as_printed": 4368,
    "length_km": 0.32,
    "paper_page": 5
   },
   {
    "from_bus": 9,
    "to_bus": 10,
    "R_ohm_per_km": 0.399,
    "X_ohm_per_km": 0.133,
    "C_nF_per_km_as_printed": 4832,
    "length_km": 0.77,
    "paper_page": 5
   },
   {
    "from_bus": 10,
    "to_bus": 11,
    "R_ohm_per_km": 0.367,
    "X_ohm_per_km": 0.133,
    "C_nF_per_km_as_printed": 4560,
    "length_km": 0.33,
    "paper_page": 5
   },
   {
    "from_bus": 11,
    "to_bus": 4,
    "R_ohm_per_km": 0.423,
    "X_ohm_per_km": 0.134,
    "C_nF_per_km_as_printed": 4960,
    "length_km": 0.49,
    "paper_page": 5
   },
   {
    "from_bus": 3,
    "to_bus": 8,
    "R_ohm_per_km": 0.172,
    "X_ohm_per_km": 0.115,
    "C_nF_per_km_as_printed": 6576,
    "length_km": 1.3,
    "paper_page": 5
   },
   {
    "from_bus": 12,
    "to_bus": 13,
    "R_ohm_per_km": 0.337,
    "X_ohm_per_km": 0.358,
    "C_nF_per_km_as_printed": 162.88,
    "length_km": 4.89,
    "paper_page": 5
   },
   {
    "from_bus": 13,
    "to_bus": 14,
    "R_ohm_per_km": 0.202,
    "X_ohm_per_km": 0.122,
    "C_nF_per_km_as_printed": 4784,
    "length_km": 2.99,
    "paper_page": 5
   }
  ],
  "der_units": "identical to Table 6.18 (paper Table 2, p.4)",
  "paper_extra_data": {
   "TR1_peak_power_no_DG_MW": 19.7,
   "node2_peak_power_no_DG_MW": 3.5,
   "MVDC_coupler_rating_MVA": 2,
   "original_German_network_MVDC_Pmax_MW": 1.7,
   "subnetwork1_total_length_km_approx": 15,
   "paper_page": "3-4"
  }
 }
}